              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段指向母线" name="DirToBus">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段指向母线</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段1时限" name="Enable">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段带方向" name="BlkDirEna">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段带方向</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中复压过流Ⅱ段2时限" inst="5" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_MPVOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅱ段2时限" name="Op">
              <DAI name="dU">
                <Val>中复流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段2时限" name="Enable">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中复压过流Ⅱ段3时限" inst="6" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_MPVOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅱ段3时限" name="Op">
              <DAI name="dU">
                <Val>中复流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段3时限" name="Enable">
              <DAI name="dU">
                <Val>中复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅱ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中复压过流Ⅲ段1时限" inst="7" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_MPVOC7" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中复压过流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅲ段1时限" name="Op">
              <DAI name="dU">
                <Val>中复流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中复压过流Ⅲ段定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段1时限" name="Enable">
              <DAI name="dU">
                <Val>中复压过流Ⅲ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>中复压过流Ⅲ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅲ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中复压过流Ⅲ段2时限" inst="8" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_MPVOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中复压过流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅲ段2时限" name="Op">
              <DAI name="dU">
                <Val>中复流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段2时限" name="Enable">
              <DAI name="dU">
                <Val>中复压过流Ⅲ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中复压过流Ⅲ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复压过流Ⅲ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅰ段1时限" inst="1" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅰ段1时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段带方向" name="DirEna">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段带方向</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段指向母线" name="DirToBus">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段指向母线</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段1时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段采用自产零流" name="Enable1">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段采用自产零流</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流电流报告" name="A">
              <SDI desc="中压侧Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC263:B01.Run264.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC264:B01.Run265.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC265:B01.Run266.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｃ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧零序电流" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC269:B01.Run270.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧零序电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧自产零流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC270:B01.Run271.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧自产零流</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流电压报告" name="PhV">
              <SDI desc="中压侧Ａ相电压" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC273:B01.Run274.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ａ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｂ相电压" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC274:B01.Run275.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｂ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｃ相电压" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC275:B01.Run276.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｃ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流电压报告</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧自产零压" name="ImbZroV">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC279:B01.Run280.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧自产零压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅰ段2时限" inst="2" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅰ段2时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段2时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅰ段3时限" inst="3" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅰ段3时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段3时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅰ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅱ段1时限" inst="4" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC4" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅱ段1时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段带方向" name="DirEna">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段带方向</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段指向母线" name="DirToBus">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段指向母线</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段1时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段采用自产零流" name="Enable1">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段采用自产零流</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅱ段2时限" inst="5" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅱ段2时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段2时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅱ段3时限" inst="6" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅱ段3时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段3时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅱ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅲ段1时限" inst="7" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC7" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅲ段1时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中零序过流Ⅲ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅲ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段1时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅲ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段采用自产零流" name="Enable1">
              <DAI name="dU">
                <Val>中零序过流Ⅲ段采用自产零流</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅲ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过流Ⅲ段2时限" inst="8" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅲ段2时限" name="Op">
              <DAI name="dU">
                <Val>中零流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅲ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段2时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过流Ⅲ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过流Ⅲ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过流Ⅲ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中间隙过流1时限" inst="9" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC9" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中间隙过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流1时限" name="Op">
              <DAI name="dU">
                <Val>中间隙过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中间隙过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流1时限" name="Enable">
              <DAI name="dU">
                <Val>中间隙过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中间隙过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧间隙零流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC51:B01.Run52.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧间隙零流</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧自产零压" name="ImbZroV1">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC88:B01.Run89.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧自产零压</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧外接零压" name="ImbZroV2">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC89:B01.Run90.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧外接零压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中间隙过流2时限" inst="10" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中间隙过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流2时限" name="Op">
              <DAI name="dU">
                <Val>中间隙过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中间隙过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流2时限" name="Enable">
              <DAI name="dU">
                <Val>中间隙过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中间隙过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过压1时限" inst="1" lnClass="PTOV" lnType="XJ_WBH801T2G_PROT01_V01_MPTOV1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压1时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过压1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压1时限" name="Op">
              <DAI name="dU">
                <Val>中零序过压1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过压1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压1时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过压1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序电压采用自产零压" name="Enable1">
              <DAI name="dU">
                <Val>中零序电压采用自产零压</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过压1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧自产零压" name="ImbZroV1">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC280:B01.Run281.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧自产零压</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧零序电压" name="ImbZroV2">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC281:B01.Run282.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧零序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中零序过压2时限" inst="2" lnClass="PTOV" lnType="XJ_WBH801T2G_PROT01_V01_MPTOV2" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压2时限" name="NamPlt">
              <DAI name="dU">
                <Val>中零序过压2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压2时限" name="Op">
              <DAI name="dU">
                <Val>中零序过压2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过压2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压2时限" name="Enable">
              <DAI name="dU">
                <Val>中零序过压2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过压2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中断路器失灵联跳" inst="1" lnClass="RBRF" lnType="XJ_WBH801T2G_PROT01_V01_MRBRF1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中断路器失灵联跳" name="NamPlt">
              <DAI name="dU">
                <Val>中断路器失灵联跳</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中断路器失灵联跳" name="OpEx">
              <DAI name="dU">
                <Val>中断路器失灵联跳</Val>
              </DAI>
            </DOI>
            <DOI desc="OpIn描述" name="OpIn">
              <DAI name="dU">
                <Val>OpIn描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵跳闸时间" name="FailTmms">
              <DAI name="minVal">
                <Val>45</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>45</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵跳闸时间</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵跳闸相电流定值" name="StrValA">
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.200000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.200000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中失灵跳闸相电流定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧失灵经主变跳闸" name="Enable">
              <DAI name="dU">
                <Val>中压侧失灵经主变跳闸</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵联跳" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵联跳</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵电流报告" name="A">
              <SDI desc="中压侧Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC266:B01.Run267.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC267:B01.Run268.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC268:B01.Run269.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧自产零流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC271:B01.Run272.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧自产零流</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧负序电流" name="ImbNgA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC272:B01.Run273.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧负序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧通风启动I段" inst="11" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC11" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧通风启动I段" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧通风启动I段</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="Op描述" name="Op">
              <DAI name="dU">
                <Val>Op描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅰ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中通风启动Ⅰ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅰ段时间" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中通风启动Ⅰ段时间</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅰ段" name="Enable">
              <DAI name="dU">
                <Val>中通风启动Ⅰ段</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧通风启动Ⅰ段" name="Alm1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧通风启动Ⅰ段</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧通风启动II段" inst="12" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_MPTOC11" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧通风启动II段" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧通风启动II段</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="Op描述" name="Op">
              <DAI name="dU">
                <Val>Op描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅱ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中通风启动Ⅱ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅱ段时间" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>20000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>中通风启动Ⅱ段时间</Val>
              </DAI>
            </DOI>
            <DOI desc="中通风启动Ⅱ段" name="Enable">
              <DAI name="dU">
                <Val>中通风启动Ⅱ段</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧通风启动Ⅱ段" name="Alm1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧通风启动Ⅱ段</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅰ段1时限" inst="1" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC1" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅰ段1时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1低电压闭锁定值" name="BlkValVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1低电压闭锁定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1负序电压闭锁定值" name="BlkValV2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>57.700001</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1负序电压闭锁定值</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段指向母线" name="DirToBus">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段指向母线</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段1时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段带方向" name="BlkDirEna">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段带方向</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流电流报告" name="A">
              <SDI desc="低压1分支Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC18:B01.Run19.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC19:B01.Run20.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC20:B01.Run21.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流相间电压报告" name="PPV">
              <SDI desc="低压1分支ＡＢ相电压" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC90:B01.Run91.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＡＢ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支ＢＣ相电压" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC91:B01.Run92.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＢＣ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支ＣＡ相电压" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC92:B01.Run93.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＣＡ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流相间电压报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支负序电压" name="ImbNgV">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC93:B01.Run94.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支负序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅰ段2时限" inst="2" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC2" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅰ段2时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段2时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅰ段3时限" inst="3" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC2" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅰ段3时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段3时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅰ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅱ段1时限" inst="4" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC4" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅱ段1时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段1时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅱ段2时限" inst="5" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC2" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅱ段2时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段2时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1复压过流Ⅱ段3时限" inst="6" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PVOC2" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅱ段3时限" name="Op">
              <DAI name="dU">
                <Val>低1复流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段3时限" name="Enable">
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复压过流Ⅱ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1零序过流1时限" inst="1" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PTOC1" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1零序过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零流1时限" name="Op">
              <DAI name="dU">
                <Val>低1零流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1零序过流定值</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1零序过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流1时限" name="Enable">
              <DAI name="dU">
                <Val>低1零序过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1零序过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支自产零流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC53:B01.Run54.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支自产零流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1零序过流2时限" inst="2" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_L1PTOC2" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低1零序过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零流2时限" name="Op">
              <DAI name="dU">
                <Val>低1零流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1零序过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流2时限" name="Enable">
              <DAI name="dU">
                <Val>低1零序过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过流2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1零序过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1分支零序过压告警" inst="1" lnClass="PTOV" lnType="XJ_WBH801T2G_PROT01_V01_L1PTOV1" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支零序过压告警" name="NamPlt">
              <DAI name="dU">
                <Val>低1分支零序过压告警</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="Op描述" name="Op">
              <DAI name="dU">
                <Val>Op描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零序过压告警" name="Enable">
              <DAI name="dU">
                <Val>低1零序过压告警</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅰ段1时限" inst="1" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC1" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅰ段1时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2低电压闭锁定值" name="BlkValVpp">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2低电压闭锁定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2负序电压闭锁定值" name="BlkValV2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>57.700001</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2负序电压闭锁定值</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段指向母线" name="DirToBus">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段指向母线</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段1时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段带方向" name="BlkDirEna">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段带方向</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流电流报告" name="A">
              <SDI desc="低压2分支Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC21:B01.Run22.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC22:B01.Run23.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC23:B01.Run24.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流相间电压报告" name="PPV">
              <SDI desc="低压2分支ＡＢ相电压" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC204:B01.Run205.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＡＢ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支ＢＣ相电压" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC205:B01.Run206.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＢＣ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支ＣＡ相电压" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC206:B01.Run207.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＣＡ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流相间电压报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支负序电压" name="ImbNgV">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC207:B01.Run208.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支负序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅰ段2时限" inst="2" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC2" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅰ段2时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段2时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅰ段3时限" inst="3" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC2" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅰ段3时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段3时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅰ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅱ段1时限" inst="4" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC4" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅱ段1时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段1时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段经复压闭锁</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅱ段2时限" inst="5" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC2" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅱ段2时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段2时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2复压过流Ⅱ段3时限" inst="6" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PVOC2" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段3时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅱ段3时限" name="Op">
              <DAI name="dU">
                <Val>低2复流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段3时限" name="Enable">
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复压过流Ⅱ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复压过流Ⅱ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2零序过流1时限" inst="1" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PTOC1" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流1时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2零序过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零流1时限" name="Op">
              <DAI name="dU">
                <Val>低2零流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2零序过流定值</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2零序过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流1时限" name="Enable">
              <DAI name="dU">
                <Val>低2零序过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2零序过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支自产零流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC226:B01.Run227.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支自产零流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2零序过流2时限" inst="2" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_L2PTOC2" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流2时限" name="NamPlt">
              <DAI name="dU">
                <Val>低2零序过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零流2时限" name="Op">
              <DAI name="dU">
                <Val>低2零流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2零序过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流2时限" name="Enable">
              <DAI name="dU">
                <Val>低2零序过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过流2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2零序过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2分支零序过压告警" inst="1" lnClass="PTOV" lnType="XJ_WBH801T2G_PROT01_V01_L2PTOV1" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支零序过压告警" name="NamPlt">
              <DAI name="dU">
                <Val>低2分支零序过压告警</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="Op描述" name="Op">
              <DAI name="dU">
                <Val>Op描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零序过压告警" name="Enable">
              <DAI name="dU">
                <Val>低2零序过压告警</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1电抗器复压过流1时" inst="1" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1KPVOC1" prefix="L1K">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复压过流1时" name="NamPlt">
              <DAI name="dU">
                <Val>低1电抗器复压过流1时</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复流1时限" name="Op">
              <DAI name="dU">
                <Val>低1电抗器复流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗复压过流1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗复压过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗复压过流定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1电抗复压过流定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗复压过流1时限" name="Enable">
              <DAI name="dU">
                <Val>低1电抗复压过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器1复压过流1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器1复压过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复压过流电流报告" name="A">
              <SDI desc="低1电抗器Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC24:B01.Run25.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低1电抗器Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC25:B01.Run26.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低1电抗器Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC26:B01.Run27.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗器复压过流电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器复流低1相间电压报告" name="PPV">
              <SDI desc="低压1分支ＡＢ相电压" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC283:B01.Run284.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＡＢ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支ＢＣ相电压" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC284:B01.Run285.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＢＣ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支ＣＡ相电压" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC285:B01.Run286.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支ＣＡ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器复流低1相间电压报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支负序电压" name="ImbNgV">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC286:B01.Run287.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支负序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1电抗器复压过流2时" inst="2" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L1KPVOC2" prefix="L1K">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复压过流2时" name="NamPlt">
              <DAI name="dU">
                <Val>低1电抗器复压过流2时</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复流2时限" name="Op">
              <DAI name="dU">
                <Val>低1电抗器复流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗复压过流2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗复压过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗复压过流2时限" name="Enable">
              <DAI name="dU">
                <Val>低1电抗复压过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器1复压过流2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器1复压过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2电抗器复压过流1时" inst="1" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2KPVOC1" prefix="L2K">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复压过流1时" name="NamPlt">
              <DAI name="dU">
                <Val>低2电抗器复压过流1时</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复流1时限" name="Op">
              <DAI name="dU">
                <Val>低2电抗器复流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗复压过流1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗复压过流1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗复压过流定值" name="StrValSG">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2电抗复压过流定值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗复压过流1时限" name="Enable">
              <DAI name="dU">
                <Val>低2电抗复压过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器2复压过流1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器2复压过流1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复压过流电流报告" name="A">
              <SDI desc="低2电抗器Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC27:B01.Run28.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低2电抗器Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC28:B01.Run29.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低2电抗器Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC29:B01.Run30.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗器复压过流电流报告</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器复流低2相间电压报告" name="PPV">
              <SDI desc="低压2分支ＡＢ相电压" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC287:B01.Run288.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＡＢ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支ＢＣ相电压" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC288:B01.Run289.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＢＣ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支ＣＡ相电压" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC289:B01.Run290.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支ＣＡ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器复流低2相间电压报告</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支负序电压" name="ImbNgV">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC290:B01.Run291.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支负序电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2电抗器复压过流2时" inst="2" lnClass="PVOC" lnType="XJ_WBH801T2G_PROT01_V01_L2KPVOC2" prefix="L2K">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复压过流2时" name="NamPlt">
              <DAI name="dU">
                <Val>低2电抗器复压过流2时</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复流2时限" name="Op">
              <DAI name="dU">
                <Val>低2电抗器复流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗复压过流2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗复压过流2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗复压过流2时限" name="Enable">
              <DAI name="dU">
                <Val>低2电抗复压过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="电抗器2复压过流2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>电抗器2复压过流2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变速断过流" inst="1" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC1" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变速断过流" name="NamPlt">
              <DAI name="dU">
                <Val>接地变速断过流</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变电流速断" name="Op">
              <DAI name="dU">
                <Val>接地变电流速断</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变速断电流" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变速断电流</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变速断" name="Enable">
              <DAI name="dU">
                <Val>接地变速断</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变电流速断" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变电流速断</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流报告" name="A">
              <SDI desc="接地变Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC30:B01.Run31.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="接地变Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC31:B01.Run32.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="接地变Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC32:B01.Run33.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>0</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变过流报告</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变过流" inst="2" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC2" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流" name="NamPlt">
              <DAI name="dU">
                <Val>接地变过流</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流" name="Op">
              <DAI name="dU">
                <Val>接地变过流</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变过流定值</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流时间" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变过流时间</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流" name="Enable">
              <DAI name="dU">
                <Val>接地变过流</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流保护" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变过流保护</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变零序过流Ⅰ段1" inst="3" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC3" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段1" name="NamPlt">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段1</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段1时限" name="Op">
              <DAI name="dU">
                <Val>接地变零流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段1时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段1时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段1时限" name="Enable">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段1时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅰ段1时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序电流" name="ImbZroA">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC33:B01.Run34.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变零序过流Ⅰ段2" inst="4" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC4" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段2" name="NamPlt">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段2</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段2时限" name="Op">
              <DAI name="dU">
                <Val>接地变零流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段2时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段2时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段2时限" name="Enable">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段2时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅰ段2时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变零序过流Ⅰ段3" inst="5" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC4" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段3" name="NamPlt">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段3</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段3时限" name="Op">
              <DAI name="dU">
                <Val>接地变零流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段3时限" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段3时限</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅰ段3时限" name="Enable">
              <DAI name="dU">
                <Val>接地变零序过流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段3时限" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅰ段3时限</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变零序过流Ⅱ段" inst="6" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_LTPTOC2" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅱ段" name="NamPlt">
              <DAI name="dU">
                <Val>接地变零序过流Ⅱ段</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅱ段" name="Op">
              <DAI name="dU">
                <Val>接地变零流Ⅱ段</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅱ段定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅱ段定值</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅱ段时间" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零序过流Ⅱ段时间</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序过流Ⅱ段" name="Enable">
              <DAI name="dU">
                <Val>接地变零序过流Ⅱ段</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅱ段" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅱ段</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="公共绕组零序过流" inst="1" lnClass="PTOC" lnType="XJ_WBH801T2G_PROT01_V01_GPTOC1" prefix="G">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流" name="NamPlt">
              <DAI name="dU">
                <Val>公共绕组零序过流</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流" name="Op">
              <DAI name="dU">
                <Val>公共绕组零序过流</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流定值" name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.050000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>公共绕组零序过流定值</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流时间" name="OpDlTmms">
              <DAI name="minVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零序过流时间</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流保护跳闸" name="TrEna">
              <DAI name="dU">
                <Val>公共绕组零序过流保护跳闸</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流跳闸" name="OUTMATR">
              <DAI name="minVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>32767</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零序过流跳闸</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组自产零流" name="ImbZroA1">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC54:B01.Run55.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组自产零流</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序电流" name="ImbZroA2">
              <SDI name="mag">
                <DAI name="f" sAddr="PYC55:B01.Run56.CDin-1.RLT00000000">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>1.000000</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="db">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb">
                <Val>0</Val>
              </DAI>
              <DAI name="smpRate">
                <Val>1200</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零序电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="增量差" inst="3" lnClass="PDIF" lnType="XJ_WBH801T2G_PROT01_V01_PDIF3" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="增量差" name="NamPlt">
              <DAI name="dU">
                <Val>增量差</Val>
              </DAI>
            </DOI>
            <DOI desc="Str描述" name="Str">
              <DAI name="dU">
                <Val>Str描述</Val>
              </DAI>
            </DOI>
            <DOI desc="增量差动" name="Op">
              <DAI name="dU">
                <Val>增量差动</Val>
              </DAI>
            </DOI>
            <DOI desc="增量差动保护" name="Enable">
              <DAI name="dU">
                <Val>增量差动保护</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="变压器设备参数" inst="1" lnClass="YPTR" lnType="XJ_WBH801T2G_PROT01_V01_YPTR1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="变压器设备参数" name="NamPlt">
              <DAI name="dU">
                <Val>变压器设备参数</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧额定电压" name="HiVRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>300.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧额定电压</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧额定电压" name="MdVRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧额定电压</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低压侧额定电压" name="LoVRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压侧额定电压</Val>
              </DAI>
            </DOI>
            <DOI desc="主变高中压侧额定容量" name="PwrRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>主变高中压侧额定容量</Val>
              </DAI>
            </DOI>
            <DOI desc="主变低压侧额定容量" name="LoVPwrRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>主变低压侧额定容量</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧接线方式钟点数" name="ZYTmode">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧接线方式钟点数</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
            <DOI desc="低压侧接线方式钟点数" name="DYTmode">
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>12</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压侧接线方式钟点数</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压侧PT参数" inst="1" lnClass="TVTR" lnType="XJ_WBH801T2G_PROT01_V01_HTVTR1" prefix="H">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧PT参数" name="NamPlt">
              <DAI name="dU">
                <Val>高压侧PT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Vol描述" name="Vol">
              <DAI name="dU">
                <Val>Vol描述</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧PT一次值" name="VRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>300.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧PT一次值</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧PT参数" inst="1" lnClass="TVTR" lnType="XJ_WBH801T2G_PROT01_V01_MTVTR1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧PT参数" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧PT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Vol描述" name="Vol">
              <DAI name="dU">
                <Val>Vol描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧PT一次值" name="VRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>150.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧PT一次值</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低压侧PT参数" inst="1" lnClass="TVTR" lnType="XJ_WBH801T2G_PROT01_V01_LTVTR1" prefix="L">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低压侧PT参数" name="NamPlt">
              <DAI name="dU">
                <Val>低压侧PT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Vol描述" name="Vol">
              <DAI name="dU">
                <Val>Vol描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低压侧PT一次值" name="VRtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>75.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.010000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压侧PT一次值</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压1侧CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_H1TCTR1" prefix="H1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>高压1侧CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压1侧CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压1侧CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压2侧CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_H2TCTR1" prefix="H2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>高压2侧CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压2侧CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压2侧CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压侧零序CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_HTCTR1" prefix="H">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧零序CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>高压侧零序CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧零序CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧零序CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧零序CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧零序CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压侧间隙CT参数" inst="2" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_HTCTR1" prefix="H">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧间隙CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>高压侧间隙CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧间隙CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧间隙CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧间隙CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>高压侧间隙CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_MTCTR1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧零序CT参数" inst="2" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_MTCTR1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧零序CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧零序CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧零序CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧零序CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧零序CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧零序CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧间隙CT参数" inst="3" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_MTCTR1" prefix="M">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧间隙CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧间隙CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧间隙CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧间隙CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧间隙CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>中压侧间隙CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低压1分支CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_L1TCTR1" prefix="L1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>低压1分支CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压1分支CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压1分支CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低压2分支CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_L2TCTR1" prefix="L2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>低压2分支CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压2分支CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低压2分支CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变首端CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_LTTCTR1" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变首端CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>接地变首端CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变首端CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变首端CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变首端CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变首端CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变零序CT参数" inst="2" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_LTTCTR1" prefix="LT">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>接地变零序CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变零序CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零序CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>接地变零序CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1电抗器CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_LK1TCTR1" prefix="LK1">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>低1电抗器CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1电抗器CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低1电抗器CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2电抗器CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_LK2TCTR1" prefix="LK2">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>低2电抗器CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2电抗器CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>低2电抗器CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="公共绕组CT参数" inst="1" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_GTCTR1" prefix="G">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>公共绕组CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>公共绕组CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>公共绕组CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="公共绕组零序CT参数" inst="2" lnClass="TCTR" lnType="XJ_WBH801T2G_PROT01_V01_GTCTR1" prefix="G">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序CT参数" name="NamPlt">
              <DAI name="dU">
                <Val>公共绕组零序CT参数</Val>
              </DAI>
            </DOI>
            <DOI desc="Amp描述" name="Amp">
              <DAI name="dU">
                <Val>Amp描述</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序CT一次值" name="ARtg">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9999.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>公共绕组零序CT一次值</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序CT二次值" name="ARtgSnd">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5.000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1.000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>公共绕组零序CT二次值</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="告警信息" inst="1" lnClass="GGIO" lnType="XJ_WBH801T2G_PROT01_V01_GGIO1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="告警信息" name="NamPlt">
              <DAI name="dU">
                <Val>告警信息</Val>
              </DAI>
            </DOI>
            <DOI desc="设备参数整定出错" name="Alm1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>设备参数整定出错</Val>
              </DAI>
            </DOI>
            <DOI desc="接线钟点数整定错误" name="Alm2">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接线钟点数整定错误</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差平衡系数超界" name="Alm3">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>纵差平衡系数超界</Val>
              </DAI>
            </DOI>
            <DOI desc="绕组接线方式不一致" name="Alm4">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>绕组接线方式不一致</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差基准电流过小" name="Alm5">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>纵差基准电流过小</Val>
              </DAI>
            </DOI>
            <DOI desc="差动保护启动电流过小" name="Alm6">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>差动保护启动电流过小</Val>
              </DAI>
            </DOI>
            <DOI desc="差动速断电流定值过小" name="Alm7">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>差动速断电流定值过小</Val>
              </DAI>
            </DOI>
            <DOI desc="高阻抗整定错误" name="Alm8">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高阻抗整定错误</Val>
              </DAI>
            </DOI>
            <DOI desc="中阻抗整定错误" name="Alm9">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中阻抗整定错误</Val>
              </DAI>
            </DOI>
            <DOI desc="保护长期启动" name="Alm10">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护长期启动</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧CT断线" name="Alm11">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压1侧CT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧CT断线" name="Alm12">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压2侧CT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧CT断线" name="Alm13">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧CT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支CT断线" name="Alm14">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支CT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支CT断线" name="Alm15">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支CT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="高失灵开入长期存在" name="Alm16">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高失灵开入长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="高失灵双开入不一致" name="Alm17">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高失灵双开入不一致</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵开入长期存在" name="Alm18">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵开入长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵双开入不一致" name="Alm19">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵双开入不一致</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧PT断线" name="Alm20">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧PT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧PT断线" name="Alm21">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧PT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支PT断线" name="Alm22">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支PT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支PT断线" name="Alm23">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支PT断线</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零序过流告警" name="Alm24">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零序过流告警</Val>
              </DAI>
            </DOI>
            <DOI desc="差流越限" name="Alm25">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>差流越限</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧过负荷" name="Alm26">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧过负荷</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧过负荷" name="Alm27">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧过负荷</Val>
              </DAI>
            </DOI>
            <DOI desc="低压侧过负荷" name="Alm28">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压侧过负荷</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组过负荷" name="Alm29">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组过负荷</Val>
              </DAI>
            </DOI>
            <DOI desc="失灵开入异常" name="Alm30">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>失灵开入异常</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支零序过压告警" name="Alm31">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1分支零序过压告警</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支零序过压告警" name="Alm32">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2分支零序过压告警</Val>
              </DAI>
            </DOI>
            <DOI desc="预告总" name="Alm33">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>预告总</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧零流长期存在" name="Alm34">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧零流长期存在" name="Alm35">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支零流长期存在" name="Alm36">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1分支零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支零流长期存在" name="Alm37">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2分支零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗零流长期存在" name="Alm38">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗零流长期存在" name="Alm39">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零流长期存在" name="Alm40">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零流长期存在</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流长期存在" name="Alm41">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流长期存在</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="运行事件" inst="2" lnClass="GGIO" lnType="XJ_WBH801T2G_PROT01_V01_GGIO2" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="运行事件" name="NamPlt">
              <DAI name="dU">
                <Val>运行事件</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧失灵联跳开入1" name="Ind1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧失灵联跳开入1</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧失灵联跳开入2" name="Ind2">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧失灵联跳开入2</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧失灵联跳开入" name="Ind3">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧失灵联跳开入</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧失灵联跳开入1" name="Ind4">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧失灵联跳开入1</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧失灵联跳开入2" name="Ind5">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧失灵联跳开入2</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧失灵联跳开入" name="Ind6">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧失灵联跳开入</Val>
              </DAI>
            </DOI>
            <DOI desc="信号复归" name="Ind7">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>信号复归</Val>
              </DAI>
            </DOI>
            <DOI desc="启动打印" name="Ind8">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>启动打印</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="保护功能状态" inst="4" lnClass="GGIO" lnType="XJ_WBH801T2G_PROT01_V01_GGIO4" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="保护功能状态" name="NamPlt">
              <DAI name="dU">
                <Val>保护功能状态</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差差动速断有效" name="Ind1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>纵差差动速断有效</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差保护有效" name="Ind2">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>纵差保护有效</Val>
              </DAI>
            </DOI>
            <DOI desc="增量差动保护有效" name="Ind3">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>增量差动保护有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高相间阻抗有效" name="Ind4">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高相间阻抗有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高接地阻抗有效" name="Ind5">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高接地阻抗有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高复流Ⅰ段有效" name="Ind6">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高复流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高复流Ⅱ段有效" name="Ind7">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高复流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高复流Ⅲ段有效" name="Ind8">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高复流Ⅲ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高零流Ⅰ段有效" name="Ind9">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高零流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高零流Ⅱ段有效" name="Ind10">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高零流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高零流Ⅲ段有效" name="Ind11">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高零流Ⅲ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高失灵联跳有效" name="Ind12">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高失灵联跳有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高间隙过流有效" name="Ind13">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高间隙过流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="高零序过压有效" name="Ind14">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高零序过压有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中相间阻抗有效" name="Ind15">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中相间阻抗有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中接地阻抗有效" name="Ind16">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中接地阻抗有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅰ段有效" name="Ind17">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅱ段有效" name="Ind18">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中复流Ⅲ段有效" name="Ind19">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中复流Ⅲ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅰ段有效" name="Ind20">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅱ段有效" name="Ind21">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中零流Ⅲ段有效" name="Ind22">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零流Ⅲ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中失灵联跳有效" name="Ind23">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中失灵联跳有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中间隙过流有效" name="Ind24">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中间隙过流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="中零序过压有效" name="Ind25">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中零序过压有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅰ段有效" name="Ind26">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低1复流Ⅱ段有效" name="Ind27">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1复流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低1零流有效" name="Ind28">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1零流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅰ段有效" name="Ind29">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低2复流Ⅱ段有效" name="Ind30">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2复流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低2零流有效" name="Ind31">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2零流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变速断过流有效" name="Ind32">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变速断过流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变过流有效" name="Ind33">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变过流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅰ段有效" name="Ind34">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅰ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变零流Ⅱ段有效" name="Ind35">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变零流Ⅱ段有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器复流有效" name="Ind36">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗器复流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器复流有效" name="Ind37">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗器复流有效</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组零流有效" name="Ind38">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组零流有效</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="保护功能投退" inst="3" lnClass="GGIO" lnType="XJ_WBH801T2G_PROT01_V01_GGIO3" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="保护功能投退" name="NamPlt">
              <DAI name="dU">
                <Val>保护功能投退</Val>
              </DAI>
            </DOI>
            <DOI desc="主保护投入" name="Ind1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>主保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧后备保护投入" name="Ind2">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧后备保护投入" name="Ind3">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="低压1分支后备保护投入" name="Ind4">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压1分支后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="低压2分支后备保护投入" name="Ind5">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低压2分支后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器后备保护投入" name="Ind6">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗器后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器后备保护投入" name="Ind7">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗器后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组后备保护投入" name="Ind8">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组后备保护投入</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变后备保护投入" name="Ind9">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变后备保护投入</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="保护功能闭锁" inst="5" lnClass="GGIO" lnType="XJ_WBH801T2G_PROT01_V01_GGIO5" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="保护功能闭锁" name="NamPlt">
              <DAI name="dU">
                <Val>保护功能闭锁</Val>
              </DAI>
            </DOI>
            <DOI desc="闭锁主保护" name="Alm1">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>闭锁主保护</Val>
              </DAI>
            </DOI>
            <DOI desc="闭锁后备保护" name="Alm2">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>闭锁后备保护</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="启动" inst="1" lnClass="PTRC" lnType="XJ_WBH801T2G_PROT01_V01_PTRC1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="启动" name="NamPlt">
              <DAI name="dU">
                <Val>启动</Val>
              </DAI>
            </DOI>
            <DOI desc="Tr描述" name="Tr">
              <DAI name="dU">
                <Val>Tr描述</Val>
              </DAI>
            </DOI>
            <DOI desc="Op描述" name="Op">
              <DAI name="dU">
                <Val>Op描述</Val>
              </DAI>
            </DOI>
            <DOI desc="保护启动" name="Str">
              <DAI name="dU">
                <Val>保护启动</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="纵差差流测量" inst="1" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差差流测量" name="NamPlt">
              <DAI name="dU">
                <Val>纵差差流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="纵差差动电流" name="A">
              <SDI desc="Ａ相差动电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC40:B01.Run41.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ａ相差动电流</Val>
                </DAI>
              </SDI>
              <SDI desc="Ｂ相差动电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC41:B01.Run42.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ｂ相差动电流</Val>
                </DAI>
              </SDI>
              <SDI desc="Ｃ相差动电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC42:B01.Run43.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ｃ相差动电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>纵差差动电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压1侧电流测量" inst="3" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>高压1侧电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="高压1侧电流" name="A">
              <SDI desc="高压1侧Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC98:B01.Run99.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压1侧Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压1侧Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC99:B01.Run100.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压1侧Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压1侧Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC100:B01.Run101.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压1侧Ｃ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压侧零序电流" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC104:B01.Run105.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧零序电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压侧间隙零流" name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC105:B01.Run106.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧间隙零流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压1侧电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压2侧电流测量" inst="4" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>高压2侧电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="高压2侧电流" name="A">
              <SDI desc="高压2侧Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC101:B01.Run102.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压2侧Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压2侧Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC102:B01.Run103.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压2侧Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="高压2侧Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC103:B01.Run104.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压2侧Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压2侧电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="高压侧电压测量" inst="12" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU12" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧电压测量" name="NamPlt">
              <DAI name="dU">
                <Val>高压侧电压测量</Val>
              </DAI>
            </DOI>
            <DOI desc="高压侧电压" name="PhV">
              <SDI desc="高压侧Ａ相电压" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC108:B01.Run109.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧Ａ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="高压侧Ｂ相电压" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC109:B01.Run110.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧Ｂ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="高压侧Ｃ相电压" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC110:B01.Run111.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧Ｃ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="高压侧外接零压" name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC115:B01.Run116.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>高压侧外接零压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>高压侧电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧电流测量" inst="5" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧电流" name="A">
              <SDI desc="中压侧Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC117:B01.Run118.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC118:B01.Run119.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC119:B01.Run120.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｃ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧零序电流" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC120:B01.Run121.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧零序电流</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧间隙零流" name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC121:B01.Run122.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧间隙零流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="中压侧电压测量" inst="13" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU12" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
