            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧电压测量" name="NamPlt">
              <DAI name="dU">
                <Val>中压侧电压测量</Val>
              </DAI>
            </DOI>
            <DOI desc="中压侧电压" name="PhV">
              <SDI desc="中压侧Ａ相电压" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC124:B01.Run125.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ａ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｂ相电压" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC125:B01.Run126.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｂ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧Ｃ相电压" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC126:B01.Run127.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧Ｃ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="中压侧外接零压" name="net">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC131:B01.Run132.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>中压侧外接零压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>中压侧电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1分支电流测量" inst="6" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>低1分支电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支电流" name="A">
              <SDI desc="低压1分支Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC133:B01.Run134.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC134:B01.Run135.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC135:B01.Run136.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1分支电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1分支电压测量" inst="14" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU12" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支电压测量" name="NamPlt">
              <DAI name="dU">
                <Val>低1分支电压测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低1分支电压" name="PhV">
              <SDI desc="低压1分支Ａ相电压" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC137:B01.Run138.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ａ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｂ相电压" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC138:B01.Run139.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｂ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压1分支Ｃ相电压" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC139:B01.Run140.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压1分支Ｃ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1分支电压</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="公共绕组电流测量" inst="8" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>公共绕组电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="公共绕组电流" name="A">
              <SDI desc="公共绕组Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC145:B01.Run146.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>公共绕组Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="公共绕组Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC146:B01.Run147.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>公共绕组Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="公共绕组Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC147:B01.Run148.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>公共绕组Ｃ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="公共绕组零序电流" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC149:B01.Run150.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>公共绕组零序电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>公共绕组电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低1电抗器电流测量" inst="9" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>低1电抗器电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低1电抗器电流" name="A">
              <SDI desc="低1电抗器Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC150:B01.Run151.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低1电抗器Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC151:B01.Run152.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低1电抗器Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC152:B01.Run153.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低1电抗器Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低1电抗器电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2电抗器电流测量" inst="10" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>低2电抗器电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低2电抗器电流" name="A">
              <SDI desc="低2电抗器Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC153:B01.Run154.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低2电抗器Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC154:B01.Run155.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低2电抗器Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC155:B01.Run156.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低2电抗器Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2电抗器电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="接地变电流测量" inst="11" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>接地变电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="接地变电流测量" name="A">
              <SDI desc="接地变Ａ相原始电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC160:B01.Run161.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ａ相原始电流</Val>
                </DAI>
              </SDI>
              <SDI desc="接地变Ｂ相原始电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC161:B01.Run162.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ｂ相原始电流</Val>
                </DAI>
              </SDI>
              <SDI desc="接地变Ｃ相原始电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC162:B01.Run163.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变Ｃ相原始电流</Val>
                </DAI>
              </SDI>
              <SDI desc="接地变零序电流" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC159:B01.Run160.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>接地变零序电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>接地变电流测量</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2分支电流测量" inst="7" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支电流测量" name="NamPlt">
              <DAI name="dU">
                <Val>低2分支电流测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支电流" name="A">
              <SDI desc="低压2分支Ａ相电流" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC208:B01.Run209.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ａ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｂ相电流" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC209:B01.Run210.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｂ相电流</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｃ相电流" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC210:B01.Run211.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｃ相电流</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Aa</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2分支电流</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="低2分支电压测量" inst="15" lnClass="MMXU" lnType="XJ_WBH801T2G_PROT01_V01_MMXU12" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支电压测量" name="NamPlt">
              <DAI name="dU">
                <Val>低2分支电压测量</Val>
              </DAI>
            </DOI>
            <DOI desc="低2分支电压" name="PhV">
              <SDI desc="低压2分支Ａ相电压" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC212:B01.Run213.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ａ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｂ相电压" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC213:B01.Run214.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｂ相电压</Val>
                </DAI>
              </SDI>
              <SDI desc="低压2分支Ｃ相电压" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="PYC214:B01.Run215.CDin-1.RLT00000000">
                      <Val>0.000000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f">
                      <Val>1.050000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f">
                      <Val>0.300000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f">
                      <Val>0.250000</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f">
                      <Val>1.100000</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="magSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <SDI name="angSVC">
                  <DAI name="scaleFactor">
                    <Val>1.000000</Val>
                  </DAI>
                  <DAI name="offset">
                    <Val>0.000000</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
                <DAI name="zeroDb">
                  <Val>4000</Val>
                </DAI>
                <DAI name="angRef">
                  <Val>V</Val>
                </DAI>
                <DAI name="smpRate">
                  <Val>1200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>低压2分支Ｃ相电压</Val>
                </DAI>
              </SDI>
              <DAI name="angRef">
                <Val>Va</Val>
              </DAI>
              <DAI name="dU">
                <Val>低2分支电压</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="录波" inst="RCD">
          <LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_WBH801T2G_RCD_V01_LLN0">
            <DataSet desc="保护录波" name="dsRelayRec">
              <FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
              <FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
              <FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
            </DataSet>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
              <TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="管理逻辑节点" name="NamPlt">
              <DAI name="dU">
                <Val>管理逻辑节点</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_WBH801T2G_V01_LPHD" prefix="">
            <DOI desc="物理设备铭牌" name="PhyNam">
              <DAI name="vendor">
                <Val>XJDQ</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>v1.00</Val>
              </DAI>
              <DAI name="swRev">
                <Val>WBH-801T2-G-JEA V3.01 2017.08.01 D4FE</Val>
              </DAI>
              <DAI name="serNum">
                <Val>00000001</Val>
              </DAI>
              <DAI name="model">
                <Val>WBH-801T2-G-JEA</Val>
              </DAI>
              <DAI name="location">
                <Val>main control room</Val>
              </DAI>
            </DOI>
            <DOI desc="物理设备健康状态" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="代理设置" name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI name="dU">
                <Val>代理设置</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="故障录波" inst="1" lnClass="RDRE" lnType="XJ_WBH801T2G_RCD_V01_RDRE1" prefix="">
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="故障录波" name="NamPlt">
              <DAI name="dU">
                <Val>故障录波</Val>
              </DAI>
            </DOI>
            <DOI desc="录波就绪" name="RcdMade">
              <DAI name="dU">
                <Val>录波就绪</Val>
              </DAI>
            </DOI>
            <DOI desc="故障序号" name="FltNum">
              <DAI name="dU">
                <Val>故障序号</Val>
              </DAI>
            </DOI>
            <DOI desc="电网故障序号" name="GriFltNum">
              <DAI name="dU">
                <Val>电网故障序号</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="保护" inst="PROT02">
          <LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_WBH801T2G_PROT02_V01_LLN0">
            <DataSet desc="装置参数" name="dsParameter">
              <FCDA doName="DeviceName" fc="SP" ldInst="PROT02" lnClass="LLN0" prefix=""/>
            </DataSet>
            <DOI desc="模式" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="行为状态" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="健康状态" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="管理逻辑节点" name="NamPlt">
              <DAI name="dU">
                <Val>管理逻辑节点</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI desc="被保护设备" name="DeviceName">
              <DAI name="dU">
                <Val>被保护设备</Val>
              </DAI>
              <DAI name="cdcNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SGCC MODEL:2012</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_WBH801T2G_V01_LPHD" prefix="">
            <DOI desc="物理设备铭牌" name="PhyNam">
              <DAI name="vendor">
                <Val>XJDQ</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>v1.00</Val>
              </DAI>
              <DAI name="swRev">
                <Val>WBH-801T2-G-JEA V3.01 2017.08.01 4FC5</Val>
              </DAI>
              <DAI name="serNum">
                <Val>00000001</Val>
              </DAI>
              <DAI name="model">
                <Val>WBH-801T2-G-JEA</Val>
              </DAI>
              <DAI name="location">
                <Val>main control room</Val>
              </DAI>
            </DOI>
            <DOI desc="物理设备健康状态" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="代理设置" name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI name="dU">
                <Val>代理设置</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="XJ_WBH801T2G_PROT02_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_RCD_V01_RDRE1" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_RCD_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MMXU12" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MMXU1" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_PTRC1" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Tr" type="CN_ACT_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Str" type="CN_ACD_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO5" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
      <DO name="Ind16" type="CN_SPS"/>
      <DO name="Ind17" type="CN_SPS"/>
      <DO name="Ind18" type="CN_SPS"/>
      <DO name="Ind19" type="CN_SPS"/>
      <DO name="Ind20" type="CN_SPS"/>
      <DO name="Ind21" type="CN_SPS"/>
      <DO name="Ind22" type="CN_SPS"/>
      <DO name="Ind23" type="CN_SPS"/>
      <DO name="Ind24" type="CN_SPS"/>
      <DO name="Ind25" type="CN_SPS"/>
      <DO name="Ind26" type="CN_SPS"/>
      <DO name="Ind27" type="CN_SPS"/>
      <DO name="Ind28" type="CN_SPS"/>
      <DO name="Ind29" type="CN_SPS"/>
      <DO name="Ind30" type="CN_SPS"/>
      <DO name="Ind31" type="CN_SPS"/>
      <DO name="Ind32" type="CN_SPS"/>
      <DO name="Ind33" type="CN_SPS"/>
      <DO name="Ind34" type="CN_SPS"/>
      <DO name="Ind35" type="CN_SPS"/>
      <DO name="Ind36" type="CN_SPS"/>
      <DO name="Ind37" type="CN_SPS"/>
      <DO name="Ind38" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
      <DO name="Alm18" type="CN_SPS"/>
      <DO name="Alm19" type="CN_SPS"/>
      <DO name="Alm20" type="CN_SPS"/>
      <DO name="Alm21" type="CN_SPS"/>
      <DO name="Alm22" type="CN_SPS"/>
      <DO name="Alm23" type="CN_SPS"/>
      <DO name="Alm24" type="CN_SPS"/>
      <DO name="Alm25" type="CN_SPS"/>
      <DO name="Alm26" type="CN_SPS"/>
      <DO name="Alm27" type="CN_SPS"/>
      <DO name="Alm28" type="CN_SPS"/>
      <DO name="Alm29" type="CN_SPS"/>
      <DO name="Alm30" type="CN_SPS"/>
      <DO name="Alm31" type="CN_SPS"/>
      <DO name="Alm32" type="CN_SPS"/>
      <DO name="Alm33" type="CN_SPS"/>
      <DO name="Alm34" type="CN_SPS"/>
      <DO name="Alm35" type="CN_SPS"/>
      <DO name="Alm36" type="CN_SPS"/>
      <DO name="Alm37" type="CN_SPS"/>
      <DO name="Alm38" type="CN_SPS"/>
      <DO name="Alm39" type="CN_SPS"/>
      <DO name="Alm40" type="CN_SPS"/>
      <DO name="Alm41" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GTCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LK2TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LK1TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTTCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MTCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HTCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_H2TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_H1TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTVTR1" lnClass="TVTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Vol" type="CN_SAV"/>
      <DO name="VRtg" type="CN_ASG_SP"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MTVTR1" lnClass="TVTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Vol" type="CN_SAV"/>
      <DO name="VRtg" type="CN_ASG_SP"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HTVTR1" lnClass="TVTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Vol" type="CN_SAV"/>
      <DO name="VRtg" type="CN_ASG_SP"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_YPTR1" lnClass="YPTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="HiVRtg" type="CN_ASG_SP"/>
      <DO name="MdVRtg" type="CN_ASG_SP_EX"/>
      <DO name="LoVRtg" type="CN_ASG_SP"/>
      <DO name="PwrRtg" type="CN_ASG_SP"/>
      <DO name="LoVPwrRtg" type="CN_ASG_SP_EX"/>
      <DO name="ZYTmode" type="CN_ING_SP_EX"/>
      <DO name="DYTmode" type="CN_ING_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF3" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_GPTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="TrEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA1" type="CN_MV"/>
      <DO name="ImbZroA2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC4" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC3" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2KPVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2KPVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1KPVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1KPVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOV1" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC4" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
      <DO name="BlkValV2" type="CN_ASG_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOV1" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC4" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
      <DO name="BlkValV2" type="CN_ASG_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC11" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Alm1" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MRBRF1" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="FailTmms" type="CN_ING_SG"/>
      <DO name="StrValA" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbNgA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOV2" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOV1" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroV1" type="CN_MV"/>
      <DO name="ImbZroV2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC9" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbZroV1" type="CN_MV"/>
      <DO name="ImbZroV2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC7" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC4" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
      <DO name="ImbZroV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC7" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC4" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
      <DO name="BlkValV2" type="CN_ASG_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS5" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS4" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndDlTmms" type="CN_ING_SG"/>
      <DO name="K0Fact" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ZValToTfm" type="CN_ASG_SG_EX"/>
      <DO name="ZValToBus" type="CN_ASG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS2" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS1" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ZValToTfm" type="CN_ASG_SG_EX"/>
      <DO name="ZValToBus" type="CN_ASG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="PPA" type="CN_DEL_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC10" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Alm1" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HRBRF1" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="FailTmms" type="CN_ING_SG"/>
      <DO name="StrValA" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbNgA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOV1" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="Enable2" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroV1" type="CN_MV"/>
      <DO name="ImbZroV2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC9" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbZroV1" type="CN_MV"/>
      <DO name="ImbZroV2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC7" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC4" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="Enable1" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
      <DO name="ImbZroV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC7" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC4" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC2" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC1" lnClass="PVOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
      <DO name="BlkValV2" type="CN_ASG_SG"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="ImbNgV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS5" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS4" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndDlTmms" type="CN_ING_SG"/>
      <DO name="K0Fact" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ZValToTfm" type="CN_ASG_SG_EX"/>
      <DO name="ZValToBus" type="CN_ASG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS2" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS1" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ZValToTfm" type="CN_ASG_SG_EX"/>
      <DO name="ZValToBus" type="CN_ASG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
      <DO name="PPV" type="CN_DEL"/>
      <DO name="PPA" type="CN_DEL_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF2" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc" type="CN_WYE_ALL"/>
      <DO name="RstA" type="CN_WYE_ALL"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
      <DO name="Enable2" type="CN_SPG_SG_EX"/>
      <DO name="OUTMATR" type="CN_ING_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF1" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc" type="CN_WYE_ALL"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_PROT01_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="FuncEna1" type="CN_SPC_EX"/>
      <DO name="FuncEna2" type="CN_SPC_EX"/>
      <DO name="FuncEna3" type="CN_SPC_EX"/>
      <DO name="FuncEna4" type="CN_SPC_EX"/>
      <DO name="FuncEna5" type="CN_SPC_EX"/>
      <DO name="FuncEna6" type="CN_SPC_EX"/>
      <DO name="FuncEna7" type="CN_SPC_EX"/>
      <DO name="FuncEna8" type="CN_SPC_EX"/>
      <DO name="FuncEna9" type="CN_SPC_EX"/>
      <DO name="RemSetEna" type="CN_SPS_EX"/>
      <DO name="RemGrpEna" type="CN_SPS_EX"/>
      <DO name="RemGoEna" type="CN_SPS_EX"/>
      <DO name="SelfRstFlt" type="CN_SPS_EX"/>
      <DO name="SetGrNum" type="CN_ING_SP_EX"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_STMP1" lnClass="STMP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Tmp" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_SPVT1" lnClass="SPVT">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Vol" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_LTSM1" lnClass="LTSM">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
      <DO name="HostContAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="SASPinCrc" type="CN_STG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH801T2G_LD0_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="LEDRs" type="CN_SPC_DC"/>
      <DO name="TimeMode" type="CN_STG_SP_EX"/>
      <DO name="EquipTime" type="CN_STG_SP_EX"/>
      <DO name="EquipVer" type="CN_STG_SP_EX"/>
      <DO name="ActSGNum" type="XJ_MV_I_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_RCD_V01_RDRE1" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_RCD_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_PROT_V01_PTRC1" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Tr" type="CN_ACT_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Str" type="CN_ACD_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_PROT_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
      <DO name="Alm18" type="CN_SPS"/>
      <DO name="Alm19" type="CN_SPS"/>
      <DO name="Alm20" type="CN_SPS"/>
      <DO name="Alm21" type="CN_SPS"/>
      <DO name="Alm22" type="CN_SPS"/>
      <DO name="Alm23" type="CN_SPS"/>
      <DO name="Alm24" type="CN_SPS"/>
      <DO name="Alm25" type="CN_SPS"/>
      <DO name="SelfRstFlt" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_PROT_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_STMP1" lnClass="STMP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Tmp" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_LTSM1" lnClass="LTSM">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
      <DO name="HostContAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm26" type="CN_SPS"/>
      <DO name="Alm27" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="SASPinCrc" type="CN_STG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WBH802T2G_LD0_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="LEDRs" type="CN_SPC_DC"/>
      <DO name="TimeMode" type="CN_STG_SP_EX"/>
      <DO name="EquipTime" type="CN_STG_SP_EX"/>
      <DO name="EquipVer" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_RCD_V01_RDRE1" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_RCD_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_MSQI1" lnClass="MSQI">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="SeqA" type="XJ_SEQ"/>
      <DO name="SeqV" type="XJ_SEQ"/>
      <DO name="ImbNgA" type="CN_MV"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_MMXU1" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC5" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PTRC1" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Tr" type="CN_ACT_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Str" type="CN_ACD_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC4" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="StrValA" type="CN_ASG_SG_EX"/>
      <DO name="DPFCStr" type="CN_ASG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PPDP1" lnClass="PPDP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="ABlkVal" type="CN_ASG_SG_EX"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ABlkEna" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC3" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_PROT_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="FuncEna1" type="CN_SPC_EX"/>
      <DO name="FuncEna2" type="CN_SPC_EX"/>
      <DO name="FuncEna3" type="CN_SPC_EX"/>
      <DO name="RemSetEna" type="CN_SPS_EX"/>
      <DO name="RemGrpEna" type="CN_SPS_EX"/>
      <DO name="RemGoEna" type="CN_SPS_EX"/>
      <DO name="SelfRstFlt" type="CN_SPS_EX"/>
      <DO name="SetGrNum" type="CN_ING_SP_EX"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_STMP1" lnClass="STMP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Tmp" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_SPVT1" lnClass="SPVT">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Vol1" type="CN_MV"/>
      <DO name="Vol2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_LTSM1" lnClass="LTSM">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
      <DO name="HostContAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm12" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="SASPinCrc" type="CN_STG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WDLK861AG_LD0_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="LEDRs" type="CN_SPC_DC"/>
      <DO name="TimeMode" type="CN_STG_SP_EX"/>
      <DO name="EquipTime" type="CN_STG_SP_EX"/>
      <DO name="EquipVer" type="CN_STG_SP_EX"/>
      <DO name="ActSGNum" type="XJ_MV_I_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_RCD_V01_RDRE1" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_RCD_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_MMXU1" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_MMXU4" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PPDP2" lnClass="PPDP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbNgA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC5" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC4" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF31" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF27" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="OpTie" type="CN_ACT_3P_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF24" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTRC1" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Tr" type="CN_ACT_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Str" type="CN_ACD_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF7" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op1" type="CN_ACT_3P"/>
      <DO name="Op2" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF6" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op2" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF5" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op1" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF4" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc" type="CN_WYE_ALL"/>
      <DO name="Tr1" type="CN_ACT_3P"/>
      <DO name="Tr2" type="CN_ACT_3P"/>
      <DO name="Tr3" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF2" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF2" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbNgA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO33" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO32" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
      <DO name="Ind16" type="CN_SPS"/>
      <DO name="Ind17" type="CN_SPS"/>
      <DO name="Ind18" type="CN_SPS"/>
      <DO name="Ind19" type="CN_SPS"/>
      <DO name="Ind20" type="CN_SPS"/>
      <DO name="Ind21" type="CN_SPS"/>
      <DO name="Ind22" type="CN_SPS"/>
      <DO name="Ind23" type="CN_SPS"/>
      <DO name="Ind24" type="CN_SPS"/>
      <DO name="Ind25" type="CN_SPS"/>
      <DO name="Ind26" type="CN_SPS"/>
      <DO name="Ind27" type="CN_SPS"/>
      <DO name="Ind28" type="CN_SPS"/>
      <DO name="Ind29" type="CN_SPS"/>
      <DO name="Ind30" type="CN_SPS"/>
      <DO name="Ind31" type="CN_SPS"/>
      <DO name="Ind32" type="CN_SPS"/>
      <DO name="Ind33" type="CN_SPS"/>
      <DO name="Ind34" type="CN_SPS"/>
      <DO name="Ind35" type="CN_SPS"/>
      <DO name="Ind36" type="CN_SPS"/>
      <DO name="Ind37" type="CN_SPS"/>
      <DO name="Ind38" type="CN_SPS"/>
      <DO name="Ind39" type="CN_SPS"/>
      <DO name="Ind40" type="CN_SPS"/>
      <DO name="Ind41" type="CN_SPS"/>
      <DO name="Ind42" type="CN_SPS"/>
      <DO name="Ind43" type="CN_SPS"/>
      <DO name="Ind44" type="CN_SPS"/>
      <DO name="Ind45" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO31" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO24" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO6" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO28" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO27" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
      <DO name="Alm18" type="CN_SPS"/>
      <DO name="Alm19" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO29" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO25" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_TVTR1" lnClass="TVTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Vol" type="CN_SAV"/>
      <DO name="VRtg" type="CN_ASG_SP"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PPDP1" lnClass="PPDP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="I0BlkVal" type="CN_ASG_SG_EX"/>
      <DO name="I2BlkVal" type="CN_ASG_SG_EX"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbNgA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC3" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
      <DO name="ImbZroA" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF1" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="FailTmms" type="CN_ING_SG"/>
      <DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
      <DO name="UVBlkVal" type="CN_ASG_SG_EX"/>
      <DO name="V0BlkVal" type="CN_ASG_SG_EX"/>
      <DO name="V2BlkVal" type="CN_ASG_SG_EX"/>
      <DO name="StrValA" type="CN_ASG_SG_EX"/>
      <DO name="StrVal3I0" type="CN_ASG_SG_EX"/>
      <DO name="StrValI2" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF30" lnClass="RBRF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="OpEx" type="CN_ACT_3P"/>
      <DO name="OpIn" type="CN_ACT_3P"/>
      <DO name="FailTmms" type="CN_ING_SG"/>
      <DO name="StrValA" type="CN_ASG_SG_EX"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF1" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc" type="CN_WYE_ALL"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="CTWrnSet" type="CN_ASG_SG_EX"/>
      <DO name="CTBlkSet" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_PROT_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="FuncEna1" type="CN_SPC_EX"/>
      <DO name="FuncEna2" type="CN_SPC_EX"/>
      <DO name="FuncEna3" type="CN_SPC_EX"/>
      <DO name="FuncEna4" type="CN_SPC_EX"/>
      <DO name="FuncEna5" type="CN_SPC_EX"/>
      <DO name="FuncEna6" type="CN_SPC_EX"/>
      <DO name="FuncEna7" type="CN_SPC_EX"/>
      <DO name="FuncEna8" type="CN_SPC_EX"/>
      <DO name="FuncEna9" type="CN_SPC_EX"/>
      <DO name="FuncEna10" type="CN_SPC_EX"/>
      <DO name="FuncEna11" type="CN_SPC_EX"/>
      <DO name="FuncEna12" type="CN_SPC_EX"/>
      <DO name="FuncEna13" type="CN_SPC_EX"/>
      <DO name="FuncEna14" type="CN_SPC_EX"/>
      <DO name="RemSetEna" type="CN_SPS_EX"/>
      <DO name="RemGrpEna" type="CN_SPS_EX"/>
      <DO name="RemGoEna" type="CN_SPS_EX"/>
      <DO name="SelfRstFlt" type="CN_SPS_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="SetGrNum" type="CN_ING_SP_EX"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_STMP1" lnClass="STMP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Tmp" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_SPVT1" lnClass="SPVT">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Vol1" type="CN_MV"/>
      <DO name="Vol2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_LTSM1" lnClass="LTSM">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HostContAlarm" type="CN_SPS_EX"/>
      <DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="SASPinCrc" type="CN_STG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WMH801AEG_LD0_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="LEDRs" type="CN_SPC_DC"/>
      <DO name="TimeMode" type="CN_STG_SP_EX"/>
      <DO name="EquipTime" type="CN_STG_SP_EX"/>
      <DO name="EquipVer" type="CN_STG_SP_EX"/>
      <DO name="ActSGNum" type="XJ_MV_I_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT02_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_RCD_V01_RDRE1" lnClass="RDRE">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_RCD_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MSQI2" lnClass="MSQI">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="SeqA" type="XJ_SEQ"/>
      <DO name="SeqV" type="XJ_SEQ"/>
      <DO name="ImbNgA" type="CN_MV"/>
      <DO name="ImbNgV" type="CN_MV"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbZroV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU6" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="TotPF1" type="CN_MV"/>
      <DO name="TotPF2" type="CN_MV"/>
      <DO name="TotPF3" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU5" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="TotW1" type="CN_MV"/>
      <DO name="TotW2" type="CN_MV"/>
      <DO name="TotW3" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU2" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MSQI1" lnClass="MSQI">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="SeqA" type="XJ_SEQ"/>
      <DO name="SeqV" type="XJ_SEQ"/>
      <DO name="ImbZroA" type="CN_MV"/>
      <DO name="ImbZroV" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU1" lnClass="MMXU">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIF2" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC9" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_GAPC1" lnClass="GAPC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op1" type="CN_ACT_3P"/>
      <DO name="Op2" type="CN_ACT_3P"/>
      <DO name="Op3" type="CN_ACT_3P"/>
      <DO name="Op4" type="CN_ACT_3P"/>
      <DO name="Op5" type="CN_ACT_3P"/>
      <DO name="Op6" type="CN_ACT_3P"/>
      <DO name="Op7" type="CN_ACT_3P"/>
      <DO name="Op8" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH3" lnClass="PSCH">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="ProTx" type="CN_SPS"/>
      <DO name="ProRx" type="CN_SPS"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS8" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_GAPC2" lnClass="GAPC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op1" type="CN_ACT_3P"/>
      <DO name="Op2" type="CN_ACT_3P"/>
      <DO name="Op3" type="CN_ACT_3P"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
      <DO name="Ind16" type="CN_SPS"/>
      <DO name="Ind17" type="CN_SPS"/>
      <DO name="Ind18" type="CN_SPS"/>
      <DO name="Ind19" type="CN_SPS"/>
      <DO name="Ind20" type="CN_SPS"/>
      <DO name="Ind21" type="CN_SPS"/>
      <DO name="Ind22" type="CN_SPS"/>
      <DO name="Ind23" type="CN_SPS"/>
      <DO name="Ind24" type="CN_SPS"/>
      <DO name="Ind25" type="CN_SPS"/>
      <DO name="Ind26" type="CN_SPS"/>
      <DO name="Ind27" type="CN_SPS"/>
      <DO name="Ind28" type="CN_SPS"/>
      <DO name="Ind29" type="CN_SPS"/>
      <DO name="Ind30" type="CN_SPS"/>
      <DO name="Ind31" type="CN_SPS"/>
      <DO name="Ind32" type="CN_SPS"/>
      <DO name="Ind33" type="CN_SPS"/>
      <DO name="Ind34" type="CN_SPS"/>
      <DO name="Ind35" type="CN_SPS"/>
      <DO name="Ind36" type="CN_SPS"/>
      <DO name="Ind37" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
      <DO name="Alm18" type="CN_SPS"/>
      <DO name="Alm19" type="CN_SPS"/>
      <DO name="Alm20" type="CN_SPS"/>
      <DO name="Alm21" type="CN_SPS"/>
      <DO name="Alm22" type="CN_SPS"/>
      <DO name="Alm23" type="CN_SPS"/>
      <DO name="Alm24" type="CN_SPS"/>
      <DO name="Alm25" type="CN_SPS"/>
      <DO name="Alm26" type="CN_SPS"/>
      <DO name="Alm27" type="CN_SPS"/>
      <DO name="Alm28" type="CN_SPS"/>
      <DO name="Alm29" type="CN_SPS"/>
      <DO name="Alm30" type="CN_SPS"/>
      <DO name="Alm31" type="CN_SPS"/>
      <DO name="Alm32" type="CN_SPS"/>
      <DO name="Alm33" type="CN_SPS"/>
      <DO name="Alm34" type="CN_SPS"/>
      <DO name="Alm35" type="CN_SPS"/>
      <DO name="Alm36" type="CN_SPS"/>
      <DO name="Alm37" type="CN_SPS"/>
      <DO name="Alm38" type="CN_SPS"/>
      <DO name="Alm39" type="CN_SPS"/>
      <DO name="Alm40" type="CN_SPS"/>
      <DO name="Alm41" type="CN_SPS"/>
      <DO name="Alm42" type="CN_SPS"/>
      <DO name="Alm43" type="CN_SPS"/>
      <DO name="Alm44" type="CN_SPS"/>
      <DO name="Alm45" type="CN_SPS"/>
      <DO name="Alm46" type="CN_SPS"/>
      <DO name="Alm68" type="CN_SPS"/>
      <DO name="Alm69" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_TCTR1" lnClass="TCTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Amp" type="CN_SAV"/>
      <DO name="ARtg" type="CN_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOV2" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="CBOpnBlkRT" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTRC2" lnClass="PTRC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Tr" type="CN_ACT_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="TPTrMod" type="CN_SPG_SG_EX"/>
      <DO name="Z2BlkRec" type="CN_SPG_SG_EX"/>
      <DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_TVTR1" lnClass="TVTR">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Vol" type="CN_SAV"/>
      <DO name="FuFail" type="CN_SPS"/>
      <DO name="VRtg" type="CN_ASG_SP"/>
      <DO name="LinPTMod" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH2" lnClass="PSCH">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="ProTx" type="CN_SPS"/>
      <DO name="ProRx" type="CN_SPS"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Type" type="CN_ING_SP_EX"/>
      <DO name="IntClkMod" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOV1" lnClass="PTOV">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="OnePhOVMod" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_RRTC1" lnClass="RRTC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrValI2" type="CN_ASG_SG_EX"/>
      <DO name="StrVal3U0" type="CN_ASG_SG_EX"/>
      <DO name="StrValU2" type="CN_ASG_SG_EX"/>
      <DO name="LoA" type="CN_ASG_SG_EX"/>
      <DO name="LoW" type="CN_ASG_SG_EX"/>
      <DO name="LoPFAng" type="CN_ASG_SG_EX"/>
      <DO name="RTCDlTmms" type="CN_ING_SG_EX"/>
      <DO name="RTDlTmms" type="CN_ING_SG_EX"/>
      <DO name="AVStrEna" type="CN_SPG_SG_EX"/>
      <DO name="LoAWStrEna" type="CN_SPG_SG_EX"/>
      <DO name="LoPFAngEna" type="CN_SPG_SG_EX"/>
      <DO name="NoCrtrnEna" type="CN_SPG_SG_EX"/>
      <DO name="PTFDisCEna" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC7" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PPDP1" lnClass="PPDP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="ABlkVal" type="CN_ASG_SG_EX"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="ABlkEna" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC6" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="MinOpTmms" type="CN_ING_SG"/>
      <DO name="OpDlTmms1" type="CN_ING_SG"/>
      <DO name="OpDlTmms2" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_RPSB1" lnClass="RPSB">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="BlkZn" type="CN_SPS"/>
      <DO name="BlkValASG" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS1" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_RREC1" lnClass="RREC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="StopRecEna" type="CN_SPC_EX"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="AutoRecSt" type="CN_INS"/>
      <DO name="SPRecTmms" type="CN_ING_SG_EX"/>
      <DO name="TPRecTmms" type="CN_ING_SG_EX"/>
      <DO name="RecDifAng" type="CN_ASG_SG_EX"/>
      <DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
      <DO name="RecChkDea" type="CN_SPG_SG_EX"/>
      <DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
      <DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
      <DO name="SPRecMod" type="CN_SPG_SG_EX"/>
      <DO name="TPRecMod" type="CN_SPG_SG_EX"/>
      <DO name="InhRec" type="CN_SPG_SG_EX"/>
      <DO name="StopRec" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC3" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC2" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC1" lnClass="PTOC">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="StrVal" type="CN_ASG_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS6" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhStr" type="CN_ASG_SG"/>
      <DO name="PhDlTmms" type="CN_ING_SG"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS5" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="PhStr" type="CN_ASG_SG"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS3" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndStr" type="CN_ASG_SG"/>
      <DO name="GndDlTmms" type="CN_ING_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_RFLO1" lnClass="RFLO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="FltZ" type="CN_CMV"/>
      <DO name="FltDiskm" type="CN_MV"/>
      <DO name="FltLoop" type="CN_INS_FltLoop"/>
      <DO name="LinLenKm" type="CN_ASG_SG"/>
      <DO name="PhV" type="CN_WYE_ALL"/>
      <DO name="A" type="CN_WYE_ALL"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS2" lnClass="PDIS">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="GndStr" type="CN_ASG_SG"/>
      <DO name="RisLod" type="CN_ASG_SG"/>
      <DO name="LinAng" type="CN_ASG_SG"/>
      <DO name="K0Fact" type="CN_ASG_SG"/>
      <DO name="Z1" type="CN_ASG_SG"/>
      <DO name="Z0" type="CN_ASG_SG"/>
      <DO name="LinAng0" type="CN_ASG_SG"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH1" lnClass="PSCH">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="ProTx" type="CN_SPS"/>
      <DO name="ProRx" type="CN_SPS"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Type" type="CN_ING_SP_EX"/>
      <DO name="LocChnID" type="CN_ING_SG_EX"/>
      <DO name="RemChnID" type="CN_ING_SG_EX"/>
      <DO name="IntClkMod" type="CN_SPG_SG_EX"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_PDIF1" lnClass="PDIF">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Str" type="CN_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="DifAClc1" type="CN_WYE_ALL"/>
      <DO name="DifAClc2" type="CN_WYE_ALL"/>
      <DO name="LinCapac" type="CN_ASG_SG"/>
      <DO name="LinCapac0" type="CN_ASG_SG"/>
      <DO name="LocShRX" type="CN_ASG_SG_EX"/>
      <DO name="LocNRX" type="CN_ASG_SG_EX"/>
      <DO name="StrValSG" type="CN_ASG_SG_EX"/>
      <DO name="CTBrkVal" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
      <DO name="CCCEna" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_PROT01_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="FuncEna1" type="CN_SPC_EX"/>
      <DO name="FuncEna2" type="CN_SPC_EX"/>
      <DO name="FuncEna3" type="CN_SPC_EX"/>
      <DO name="FuncEna4" type="CN_SPC_EX"/>
      <DO name="FuncEna5" type="CN_SPC_EX"/>
      <DO name="FuncEna6" type="CN_SPC_EX"/>
      <DO name="RemSetEna" type="CN_SPS_EX"/>
      <DO name="RemGrpEna" type="CN_SPS_EX"/>
      <DO name="RemGoEna" type="CN_SPS_EX"/>
      <DO name="SelfRstFlt" type="CN_SPS_EX"/>
      <DO name="DPFCStr" type="CN_ASG_SG_EX"/>
      <DO name="ROCStr" type="CN_ASG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="SetGrNum" type="CN_ING_SP_EX"/>
      <DO name="DeviceName" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_SCLI1" lnClass="SCLI">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="LigIntes1" type="CN_MV_EX"/>
      <DO name="LigIntes2" type="CN_MV_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_STMP1" lnClass="STMP">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Tmp" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_SPVT1" lnClass="SPVT">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="Vol1" type="CN_MV"/>
      <DO name="Vol2" type="CN_MV"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_GGIO4" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_GGIO2" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_LTSM1" lnClass="LTSM">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_EX"/>
      <DO name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HostContAlarm" type="CN_SPS_EX"/>
      <DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_GGIO3" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_GGIO1" lnClass="GGIO">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_INS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="SASPinCrc" type="CN_STG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
    </LNodeType>
    <LNodeType id="XJ_WXH803AG_LD0_V01_LLN0" lnClass="LLN0">
      <DO name="Mod" type="CN_INC_Mod"/>
      <DO name="Beh" type="CN_INS_Beh"/>
      <DO name="Health" type="CN_INS_Health"/>
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="LEDRs" type="CN_SPC_DC"/>
      <DO name="TimeMode" type="CN_STG_SP_EX"/>
      <DO name="EquipTime" type="CN_STG_SP_EX"/>
      <DO name="EquipVer" type="CN_STG_SP_EX"/>
      <DO name="ActSGNum" type="XJ_MV_I_EX"/>
    </LNodeType>
    <LNodeType desc="LLN0" id="NRR_LLN0_V2.01__PCS9705__V1.00" lnClass="LLN0">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0"/>
      <DO desc="Local operation for complete logical device " name="Loc" type="CN_SPS"/>
      <DO desc="LED reset " name="LEDRs" type="CN_SPC_DC"/>
      <DO desc="Out of range" name="Outage" type="CN_SPS_EX"/>
      <DO desc="communication for testing" name="CommTest" type="CN_SPS_EX"/>
      <DO desc="communication for measuring test" name="CommTstMet" type="CN_SPS_EX"/>
      <DO desc="U0 Alarm enable" name="U0AlarmEn" type="CN_SPG_SP_EX"/>
      <DO desc="setting for 3U0" name="Set3U0" type="CN_ASG_SP_EX"/>
      <DO desc="Meter2En" name="Meter2En" type="CN_SPG_SP_EX"/>
      <DO desc="YKYXASSO" name="YKYXASSO" type="CN_SPG_SP_EX"/>
      <DO desc="TimeZone" name="TimeZone" type="CN_ING_SP_EX"/>
      <DO desc="SntpAddr" name="SntpAddr" type="CN_ING_SP_EX"/>
      <DO desc="YCDeadZone" name="YCDeadZone" type="CN_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType desc="LPHD" id="NRR_LPHD_V2.00__PCS9705__V1.00" lnClass="LPHD">
      <DO desc="Physical device name plate" name="PhyNam" type="CN_DPL"/>
      <DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
      <DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
      <DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
      <DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
      <DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
      <DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
    </LNodeType>
    <LNodeType id="NRR_RSYN_V2.01__PCS9705__V1.01" lnClass="RSYN">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="Release " name="Rel" type="CN_SPS"/>
      <DO desc="Calculated Difference in Voltage " name="DifVClc" type="CN_MV"/>
      <DO desc="Calculated Difference in Frequency " name="DifHzClc" type="CN_MV"/>
      <DO desc="Calculated Difference of Phase Angle " name="DifAngClc" type="CN_MV"/>
      <DO desc="Difference Voltage " name="DifV" type="CN_ASG_SP"/>
      <DO desc="Difference Frequency " name="DifHz" type="CN_ASG_SP"/>
      <DO desc="Difference Phase Angle " name="DifAng" type="CN_ASG_SP"/>
      <DO desc="Closing time of breaker " name="BkrTmms" type="CN_ING_SP"/>
      <DO desc="Check Line Dead Percent" name="ChkDeaPct" type="CN_ING_SP_EX"/>
      <DO desc="Check Line Live Percent" name="ChkLivPct" type="CN_ING_SP_EX"/>
      <DO desc="Synchronousness Reset time delay" name="SynRsTmms" type="CN_ING_SP_EX"/>
      <DO desc="df/dt Value" name="RteHz" type="CN_ASG_SP_EX"/>
      <DO desc="TV failure Block Check Dead Line" name="TVFBlkDea" type="CN_SPG_SP_EX"/>
      <DO desc="TV failure Block Check Synchronousness" name="TVFBlkSyn" type="CN_SPG_SP_EX"/>
      <DO desc="Synchronousness Voltage  Type" name="SynVTyp" type="CN_ING_SP_EX"/>
      <DO desc="Calculated Difference of df/dt" name="RteHzClc1" type="CN_CMV_EX"/>
      <DO desc="Calculated Difference of df/dt" name="RteHzClc2" type="CN_MV_EX"/>
      <DO desc="phi_Fix_Diff" name="FixDifAng" type="CN_ASG_SP_EX"/>
      <DO desc="Voltage Block" name="VBlk" type="CN_ASG_SP_EX"/>
      <DO desc="Eextern Live Dead Mode " name="LivDeaModE" type="CN_ING_SP_EX"/>
    </LNodeType>
    <LNodeType id="NRR_CILO_V2.01__NR__V1.00" lnClass="CILO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="允许分闸" name="EnaOpn" type="CN_SPS"/>
      <DO desc="允许合闸" name="EnaCls" type="CN_SPS"/>
      <DO desc="允许操作" name="EnaOp" type="CN_SPS_EX"/>
      <DO desc="Enable Operation(测控专用)" name="EnaOpCtrl" type="CN_SPC_EX"/>
      <DO desc="Enable open lock" name="EnaOpnLck" type="CN_SPG_SP_EX"/>
      <DO desc="Enable close lock" name="EnaClsLck" type="CN_SPG_SP_EX"/>
    </LNodeType>
    <LNodeType id="NRR_CSWI_V2.00__PCS9705__V1.00" lnClass="CSWI">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="Switch, general" name="Pos" type="CN_DPC"/>
      <DO desc="GOOSE Open" name="OpOpn" type="CN_ACT"/>
      <DO desc="GOOSE Close" name="OpCls" type="CN_ACT"/>
    </LNodeType>
    <LNodeType id="NRR_GGIO_IND_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="General indication " name="Ind1" type="CN_SPS"/>
      <DO desc="General indication" name="Ind2" type="CN_SPS"/>
      <DO desc="General indication" name="Ind3" type="CN_SPS"/>
      <DO desc="General indication" name="Ind4" type="CN_SPS"/>
      <DO desc="General indication" name="Ind5" type="CN_SPS"/>
      <DO desc="General indication" name="Ind6" type="CN_SPS"/>
      <DO desc="General indication" name="Ind7" type="CN_SPS"/>
      <DO desc="General indication" name="Ind8" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="NRR_GGIO_ALM_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="General indication (binary input) " name="Alm1" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm2" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm3" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm4" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm5" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm6" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm7" type="CN_SPS"/>
      <DO desc="General indication (binary input) " name="Alm8" type="CN_SPS"/>
    </LNodeType>
    <LNodeType id="NRR_GGIO_SPC_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="General indication " name="SPCSO1" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO2" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO3" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO4" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO5" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO6" type="CN_SPC"/>
      <DO desc="General indication " name="SPCSO7" type="CN_SPC"/>
      <DO desc="General indication (binary input) " name="SPCSO8" type="CN_SPC"/>
    </LNodeType>
    <LNodeType id="NRR_GGIO_DPC_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="General indication" name="DPCSO1" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO2" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO3" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO4" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO5" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO6" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO7" type="CN_DPC"/>
      <DO desc="General indication" name="DPCSO8" type="CN_DPC"/>
    </LNodeType>
    <LNodeType desc="通用浮点(测量)值" id="NRR_GGIO_FLOAT_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="通用浮点(测量)值01" name="GenFVal01" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值02" name="GenFVal02" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值03" name="GenFVal03" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值04" name="GenFVal04" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值05" name="GenFVal05" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值06" name="GenFVal06" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值07" name="GenFVal07" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值08" name="GenFVal08" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值09" name="GenFVal09" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值10" name="GenFVal10" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值11" name="GenFVal11" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值12" name="GenFVal12" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值13" name="GenFVal13" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值14" name="GenFVal14" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值15" name="GenFVal15" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值16" name="GenFVal16" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值17" name="GenFVal17" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值18" name="GenFVal18" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值19" name="GenFVal19" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值20" name="GenFVal20" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值21" name="GenFVal21" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值22" name="GenFVal22" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值23" name="GenFVal23" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值24" name="GenFVal24" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值25" name="GenFVal25" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值26" name="GenFVal26" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值27" name="GenFVal27" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值28" name="GenFVal28" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值29" name="GenFVal29" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值30" name="GenFVal30" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值31" name="GenFVal31" type="NRR_MV_F_EX"/>
      <DO desc="通用浮点(测量)值32" name="GenFVal32" type="NRR_MV_F_EX"/>
    </LNodeType>
    <LNodeType id="NRR_ATCC_V2.01__NR__V1.00" lnClass="ATCC">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="Local operation" name="Loc" type="CN_SPS"/>
      <DO desc="Change Tap position" name="TapChg" type="CN_BSC"/>
      <DO desc="Change TapA position" name="TapChgA" type="CN_BSC_EX"/>
      <DO desc="Change TapB position" name="TapChgB" type="CN_BSC_EX"/>
      <DO desc="Change TapC position" name="TapChgC" type="CN_BSC_EX"/>
      <DO desc="Parallel/Independent operation" name="ParOp" type="CN_DPC"/>
      <DO desc="GOOSE for stop" name="OpStop" type="CN_ACT_EX"/>
      <DO desc="GOOSE for high position" name="OpHi" type="CN_ACT_EX"/>
      <DO desc="GOOSE for low position" name="OpLo" type="CN_ACT_EX"/>
      <DO desc="Cintrol Voltage" name="CtlV" type="CN_MV"/>
      <DO desc="Code Mode" name="Code" type="CN_ING_SG_EX"/>
      <DO desc="Tap position status" name="TapSt" type="CN_SPS_EX"/>
      <DO desc="Number of tap" name="TapNum" type="CN_ING_SG_EX"/>
      <DO desc="Time(ms) for stable" name="DebTmms" type="CN_ASG_SG_EX"/>
      <DO desc="Block enable for tap" name="TapBlkEn" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="NRR_MMXU_V2.00__PCS9705Meas__V1.00" lnClass="MMXU">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="P" name="TotW" type="CN_MV"/>
      <DO desc="Q" name="TotVAr" type="CN_MV"/>
      <DO desc="S" name="TotVA" type="CN_MV"/>
      <DO desc="PF" name="TotPF" type="CN_MV"/>
      <DO desc="Frequency" name="Hz" type="CN_MV"/>
      <DO desc="Line Voltage" name="PPV" type="CN_DEL"/>
      <DO desc="Phase to ground voltages" name="PhV" type="CN_WYE_ALL"/>
      <DO desc="Phase currents" name="A" type="CN_WYE_ALL"/>
      <DO desc="Bus Frequency" name="HzBus" type="CN_MV_EX"/>
      <DO desc="Voltage of Other Side" name="OthV" type="CN_CMV_EX"/>
    </LNodeType>
    <LNodeType id="NRR_MMXU_V2.00__PCS9705Har__V1.00" lnClass="MMXU">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="Harmonics Voltage" name="HarPhv01" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv02" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv03" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv04" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv05" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv06" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv07" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv08" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv09" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv10" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv11" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv12" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv13" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv14" type="CN_MV_EX"/>
      <DO desc="Harmonics Voltage" name="HarPhv15" type="CN_MV_EX"/>
    </LNodeType>
    <LNodeType id="NRR_MMXN_V2.00__NR__V1.00" lnClass="MMXN">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO desc="Current I not allocated to a phase" name="Amp" type="CN_MV"/>
      <DO desc="Current U not allocated to a phase" name="Vol" type="CN_MV"/>
      <DO desc="Frequency" name="Hz" type="CN_MV"/>
    </LNodeType>
    <LNodeType desc="间隔层/站控层被授时设备自检状态" id="NRR_LTSM_V2.01__NR__V1.00" lnClass="LTSM">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL_EX"/>
      <DO desc="对时信号状态" name="HostTPortAlarm" type="CN_SPS_EX"/>
      <DO desc="对时服务状态" name="HostTSrvAlarm" type="CN_SPS_EX"/>
      <DO desc="时间跳变侦测状态" name="HostContAlarm" type="CN_SPS_EX"/>
    </LNodeType>
    <LNodeType id="NRR_GGIO_AnIn_V2.00__NR__V1.00" lnClass="GGIO">
      <DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
      <DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
      <DO desc="Health" name="Health" type="CN_INS_Health"/>
      <DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
      <DO name="AnIn1" type="CN_MV"/>
      <DO name="AnIn2" type="CN_MV"/>
      <DO name="AnIn3" type="CN_MV"/>
      <DO name="AnIn4" type="CN_MV"/>
      <DO name="AnIn5" type="CN_MV"/>
      <DO name="AnIn6" type="CN_MV"/>
      <DO name="AnIn7" type="CN_MV"/>
      <DO name="AnIn8" type="CN_MV"/>
      <DO name="AnIn9" type="CN_MV"/>
      <DO name="AnIn10" type="CN_MV"/>
      <DO name="AnIn11" type="CN_MV"/>
      <DO name="AnIn12" type="CN_MV"/>
      <DO name="AnIn13" type="CN_MV"/>
      <DO name="AnIn14" type="CN_MV"/>
      <DO name="AnIn15" type="CN_MV"/>
      <DO name="AnIn16" type="CN_MV"/>
    </LNodeType>
    <DOType cdc="SAV" id="CN_SAV">
      <DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
      <DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="SPC" id="CN_SPC_DC">
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="INS" id="CN_INS">
      <DA bType="INT32" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="INT32" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="MV" id="XJ_MV_I_EX">
      <DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="INT32U" fc="CF" name="smpRate" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>XJDQ:2015</Val>
      </DA>
    </DOType>
    <DOType cdc="DEL" id="CN_DEL_EX">
      <SDO name="phsAB" type="CN_CMV"/>
      <SDO name="phsBC" type="CN_CMV"/>
      <SDO name="phsCA" type="CN_CMV"/>
      <DA bType="Enum" fc="CF" name="angRef" type="angid"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="DEL" id="CN_DEL">
      <SDO name="phsAB" type="CN_CMV"/>
      <SDO name="phsBC" type="CN_CMV"/>
      <SDO name="phsCA" type="CN_CMV"/>
      <DA bType="Enum" fc="CF" name="angRef" type="angid"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="MV" id="CN_MV">
      <DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="INT32U" fc="CF" name="smpRate" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="CMV" id="CN_CMV">
      <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
      <DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
      <DA bType="INT32U" fc="CF" name="smpRate" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="WYE" id="CN_WYE_ALL">
      <SDO name="phsA" type="CN_CMV"/>
      <SDO name="phsB" type="CN_CMV"/>
      <SDO name="phsC" type="CN_CMV"/>
      <SDO name="neut" type="CN_CMV"/>
      <SDO name="net" type="CN_CMV"/>
      <SDO name="res" type="CN_CMV"/>
      <DA bType="Enum" fc="CF" name="angRef" type="angid"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ACT" id="CN_ACT_3P">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ACD" id="CN_ACD_3P">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general" type=""/>
      <DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA" type=""/>
      <DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dir"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB" type=""/>
      <DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dir"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC" type=""/>
      <DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dir"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut" type=""/>
      <DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dir"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="LPL" id="CN_LPL_EX">
      <DA bType="VisString255" fc="DC" name="vendor" type=""/>
      <DA bType="VisString255" fc="DC" name="swRev" type=""/>
      <DA bType="VisString255" fc="DC" name="d" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="lnNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="SPS" id="CN_SPS_EX">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="SPC" id="CN_SPC_EX">
      <DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="INT32U" fc="CF" name="sboTimeout" type=""/>
      <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ASG" id="CN_ASG_SP_EX">
      <DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ASG" id="CN_ASG_SP">
      <DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ING" id="CN_ING_SG_EX">
      <DA bType="INT32" fc="SG" name="setVal" type=""/>
      <DA bType="INT32" fc="CF" name="minVal" type=""/>
      <DA bType="INT32" fc="CF" name="maxVal" type=""/>
      <DA bType="INT32U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ING" id="CN_ING_SP_EX">
      <DA bType="INT32" fc="SP" name="setVal" type=""/>
      <DA bType="INT32" fc="CF" name="minVal" type=""/>
      <DA bType="INT32" fc="CF" name="maxVal" type=""/>
      <DA bType="INT32U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ASG" id="CN_ASG_SG">
      <DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ING" id="CN_ING_SG">
      <DA bType="INT32" fc="SG" name="setVal" type=""/>
      <DA bType="INT32" fc="CF" name="minVal" type=""/>
      <DA bType="INT32" fc="CF" name="maxVal" type=""/>
      <DA bType="INT32U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="SPG" id="CN_SPG_SG_EX">
      <DA bType="BOOLEAN" fc="SG" name="setVal" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ASG" id="CN_ASG_SG_EX">
      <DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
      <DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="LPL" id="CN_LPL">
      <DA bType="VisString255" fc="DC" name="vendor" type=""/>
      <DA bType="VisString255" fc="DC" name="swRev" type=""/>
      <DA bType="VisString255" fc="DC" name="d" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="STG" id="CN_STG_SP_EX">
      <DA bType="Unicode255" fc="SP" name="setVal" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="cdcNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
      <DA bType="VisString255" fc="EX" name="cdcName" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="SPS" id="CN_SPS">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="INS" id="CN_INS_Health">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
    </DOType>
    <DOType cdc="DPL" id="CN_DPL">
      <DA bType="VisString255" fc="DC" name="vendor" type=""/>
      <DA bType="VisString255" fc="DC" name="hwRev" type=""/>
      <DA bType="VisString255" fc="DC" name="swRev" type=""/>
      <DA bType="VisString255" fc="DC" name="serNum" type=""/>
      <DA bType="VisString255" fc="DC" name="model" type=""/>
      <DA bType="VisString255" fc="DC" name="location" type=""/>
    </DOType>
    <DOType cdc="LPL" id="CN_LPL_LN0">
      <DA bType="VisString255" fc="DC" name="vendor" type=""/>
      <DA bType="VisString255" fc="DC" name="swRev" type=""/>
      <DA bType="VisString255" fc="DC" name="d" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="DC" name="configRev" type=""/>
      <DA bType="VisString255" fc="EX" name="ldNs" type="">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
    </DOType>
    <DOType cdc="INS" id="CN_INS_Beh">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
    </DOType>
    <DOType cdc="INC" id="CN_INC_Mod">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType cdc="SEQ" id="XJ_SEQ">
      <SDO name="c1" type="CN_CMV"/>
      <SDO name="c2" type="CN_CMV"/>
      <SDO name="c3" type="CN_CMV"/>
      <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ACT" id="CN_ACT_3P_EX">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC" type=""/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="neut" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="INS" id="CN_INS_FltLoop">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="FltLoop"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Enum" fc="SV" name="subVal" type="FltLoop"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="MV" id="CN_MV_EX">
      <DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="INT32U" fc="CF" name="smpRate" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ACT" id="CN_ACT">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="ACT" id="CN_ACT_EX">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="general" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="MV" id="NRR_MV_F_EX">
      <DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>NR:2013</Val>
      </DA>
    </DOType>
    <DOType cdc="CMV" id="CN_CMV_EX">
      <DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="MX" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="units" type="CN_units"/>
      <DA bType="INT32U" fc="CF" name="db" type=""/>
      <DA bType="INT32U" fc="CF" name="zeroDb" type=""/>
      <DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
      <DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
      <DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
      <DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
      <DA bType="INT32U" fc="CF" name="smpRate" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="SPC" id="CN_SPC">
      <DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="INT32U" fc="CF" name="sboTimeout" type=""/>
      <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="DPC" id="CN_DPC">
      <DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
      <DA bType="Dbpos" dchg="true" fc="ST" name="stVal" type=""/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Dbpos" fc="SV" name="subVal" type=""/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="INT32U" fc="CF" name="sboTimeout" type=""/>
      <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="BSC" id="CN_BSC">
      <DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC"/>
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC"/>
      <DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="BOOLEAN" fc="CF" name="persistent" type=""/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="INT32U" fc="CF" name="sboTimeout" type=""/>
      <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
      <DA bType="INT8" fc="CF" name="minVal" type=""/>
      <DA bType="INT8" fc="CF" name="maxVal" type=""/>
      <DA bType="INT8U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DOType cdc="BSC" id="CN_BSC_EX">
      <DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC"/>
      <DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC"/>
      <DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true" type=""/>
      <DA bType="Timestamp" fc="ST" name="t" type=""/>
      <DA bType="BOOLEAN" fc="SV" name="subEna" type=""/>
      <DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
      <DA bType="Quality" fc="SV" name="subQ" type=""/>
      <DA bType="VisString64" fc="SV" name="subID" type=""/>
      <DA bType="BOOLEAN" fc="CF" name="persistent" type=""/>
      <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      <DA bType="INT32U" fc="CF" name="sboTimeout" type=""/>
      <DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
      <DA bType="INT8" fc="CF" name="minVal" type=""/>
      <DA bType="INT8" fc="CF" name="maxVal" type=""/>
      <DA bType="INT8U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="SPG" id="CN_SPG_SP_EX">
      <DA bType="BOOLEAN" fc="SP" name="setVal" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
      <DA bType="VisString255" fc="EX" name="dataNs" type="">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType cdc="ING" id="CN_ING_SP">
      <DA bType="INT32" fc="SP" name="setVal" type=""/>
      <DA bType="INT32" fc="CF" name="minVal" type=""/>
      <DA bType="INT32" fc="CF" name="maxVal" type=""/>
      <DA bType="INT32U" fc="CF" name="stepSize" type=""/>
      <DA bType="Unicode255" fc="DC" name="dU" type=""/>
    </DOType>
    <DAType id="CN_AnalogueValue">
      <BDA bType="FLOAT32" name="f" type=""/>
    </DAType>
    <DAType id="CN_units">
      <BDA bType="Enum" name="SIUnit" type="SIUnit"/>
      <BDA bType="Enum" name="multiplier" type="multiplier"/>
    </DAType>
    <DAType id="CN_ScaledValueConfig">
      <BDA bType="FLOAT32" name="scaleFactor" type=""/>
      <BDA bType="FLOAT32" name="offset" type=""/>
    </DAType>
    <DAType id="CN_SBOw_Oper_SDPC">
      <BDA bType="BOOLEAN" name="ctlVal" type=""/>
      <BDA bType="Struct" name="origin" type="CN_Originator"/>
      <BDA bType="INT8U" name="ctlNum" type=""/>
      <BDA bType="Timestamp" name="T" type=""/>
      <BDA bType="BOOLEAN" name="Test" type=""/>
      <BDA bType="Check" name="Check" type=""/>
    </DAType>
    <DAType id="CN_Originator">
      <BDA bType="Enum" name="orCat" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent" type=""/>
    </DAType>
    <DAType id="CN_Cancel_SDPC">
      <BDA bType="BOOLEAN" name="ctlVal" type=""/>
      <BDA bType="Struct" name="origin" type="CN_Originator"/>
      <BDA bType="INT8U" name="ctlNum" type=""/>
      <BDA bType="Timestamp" name="T" type=""/>
      <BDA bType="BOOLEAN" name="Test" type=""/>
    </DAType>
    <DAType id="CN_PulseConfig">
      <BDA bType="Enum" name="cmdQual" type="PulseConfigCmdQual"/>
      <BDA bType="INT32U" name="onDur" type=""/>
      <BDA bType="INT32U" name="offDur" type=""/>
      <BDA bType="INT32U" name="numPls" type=""/>
    </DAType>
    <DAType id="CN_Vector">
      <BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>
    </DAType>
    <DAType id="CN_RangeConfig">
      <BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="min" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="max" type="CN_AnalogueValue"/>
    </DAType>
    <DAType id="CN_AnalogueValue_I">
      <BDA bType="INT32" name="i" type=""/>
    </DAType>
    <DAType id="CN_SBOw_Oper_BSC">
      <BDA bType="Tcmd" name="ctlVal" type=""/>
      <BDA bType="Struct" name="origin" type="CN_Originator"/>
      <BDA bType="INT8U" name="ctlNum" type=""/>
      <BDA bType="Timestamp" name="T" type=""/>
      <BDA bType="BOOLEAN" name="Test" type=""/>
      <BDA bType="Check" name="Check" type=""/>
    </DAType>
    <DAType id="CN_Cancel_BSC">
      <BDA bType="Tcmd" name="ctlVal" type=""/>
      <BDA bType="Struct" name="origin" type="CN_Originator"/>
      <BDA bType="INT8U" name="ctlNum" type=""/>
      <BDA bType="Timestamp" name="T" type=""/>
      <BDA bType="BOOLEAN" name="Test" type=""/>
    </DAType>
    <DAType id="CN_ValWithTrans">
      <BDA bType="INT8" name="posVal" type=""/>
    </DAType>
    <EnumType id="angid" ord="">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
    </EnumType>
    <EnumType id="angidCMV" ord="">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
    </EnumType>
    <EnumType id="dir" ord="">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="sboClass" ord="">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="PulseConfigCmdQual" ord="">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="orCategory" ord="">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="multiplier" ord="">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"/>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIUnit" ord="">
      <EnumVal ord="1"/>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
    </EnumType>
    <EnumType id="Health" ord="">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="Beh" ord="">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel" ord="">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Mod" ord="">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="seqT" ord="">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="FltLoop" ord="">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
